  Version,23.2;

Timestep,
12; !- Number of Timesteps per Hour

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Office with 3 zone horizontal,  !- Name
    -0,                      !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    10;                      !- Minimum Number of Warmup Days

  Zone,
    Open Office 1-01,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Office 1- 01,            !- Name
    Open Office 1-01,        !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Office;                  !- Space Type

  SpaceList,
    Office,                  !- Name
    Office 2 - 04,           !- Space 1 Name
    Office 2 - 05,           !- Space 2 Name
    Office 1- 02,            !- Space 3 Name
    Office 2 - 06,           !- Space 4 Name
    Office 1- 01,            !- Space 5 Name
    Office 1- 03;            !- Space 6 Name

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration,  !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Face 0,                  !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Open Office 1-01,        !- Zone Name
    Office 1- 01,            !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.1336,-3.6576,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,11.5824,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,-3.6576,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 1,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Open Office 1-01,        !- Zone Name
    Office 1- 01,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 23,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,11.5824,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,11.5824,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-3.6576,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 2,                  !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 1-01,        !- Zone Name
    Office 1- 01,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.1336,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,11.5824,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-3.6576,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 3,                  !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Construction Name
    Face 2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.1336,7.0104,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,7.0104,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.9144,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.9144,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 4,                  !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 1-01,        !- Zone Name
    Office 1- 01,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.1336,11.5824,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,11.5824,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,11.5824,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 5,                  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Face 4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.1168,11.5824,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    20.1168,11.5824,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.0208,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.0208,11.5824,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Open Office 1-01,        !- Zone Name
    Office 1- 01,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 12,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,-3.6576,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,11.5824,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 7,                  !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 1-01,        !- Zone Name
    Office 1- 01,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-3.6576,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,-3.6576,0;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration 4,  !- Name
    Office 1- 01,            !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 12,  !- Name
    Office 1- 01,            !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 5,  !- Name
    Office 1- 01,            !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneControl:Thermostat,
    Open Office 1-01 Thermostat,  !- Name
    Open Office 1-01,        !- Zone or ZoneList Name
    Open Office 1-01 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Open Office 1-01 Thermostat Schedule,  !- Name
    Open Office 1-01 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Open Office 1-01 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office HtgSetp,    !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office ClgSetp,    !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Open Office 1-01,        !- Zone Name
    Open Office 1-01 Equipment List,  !- Zone Conditioning Equipment List Name
    Open Office 1-01 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Open Office 1-01 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Open Office 1-01 Inlet Node List,  !- Name
    Node 6;                  !- Node 1 Name

  NodeList,
    Open Office 1-01 Return Node List,  !- Name
    Node 7;                  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Rht 1-01,        !- Name
    Node 6,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Rht 1-01;            !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Rht 1-01,            !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Rht 1-01 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 19,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    VAV HW Rht Coil 1-01,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 6,                  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    VAV HW Rht Coil 1-01,    !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 27,                 !- Water Inlet Node Name
    Node 29,                 !- Water Outlet Node Name
    VAV Rht 1-01 Damper Outlet,  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;

  ZoneHVAC:EquipmentList,
    Open Office 1-01 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Rht 1-01,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Open Office 1-01,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Open Office 1-01 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Open Office 1-01 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Open Office 1-01 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Open Office 1-01,        !- Zone or ZoneList 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Open Office 1-01 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Open Office 1-02,        !- Zone or ZoneList 2 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Open Office 1-02 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Open Office 1-03,        !- Zone or ZoneList 3 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Open Office 1-03 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 3

  DesignSpecification:OutdoorAir,
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Open Office 1-01 DSOA Space List,  !- Name
    Office 1- 01,            !- Space 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Open Office 1-02,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Office 1- 02,            !- Name
    Open Office 1-02,        !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Office;                  !- Space Type

  BuildingSurface:Detailed,
    Face 10,                 !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Open Office 1-02,        !- Zone Name
    Office 1- 02,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 20,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,-3.6576,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,11.5824,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 11,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 1-02,        !- Zone Name
    Office 1- 02,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,-3.6576,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,-3.6576,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 12,                 !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Open Office 1-02,        !- Zone Name
    Office 1- 02,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,11.5824,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,11.5824,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,-3.6576,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,-3.6576,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 13,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 1-02,        !- Zone Name
    Office 1- 02,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,11.5824,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,11.5824,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,11.5824,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 14,                 !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Face 13,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.9016,11.5824,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    50.9016,11.5824,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.8056,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.8056,11.5824,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 8,                  !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Open Office 1-02,        !- Zone Name
    Office 1- 02,            !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,11.5824,0,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,-3.6576,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,-3.6576,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,11.5824,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 9,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Open Office 1-02,        !- Zone Name
    Office 1- 02,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 31,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,11.5824,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,11.5824,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,-3.6576,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration 5,  !- Name
    Office 1- 02,            !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 10,  !- Name
    Office 1- 02,            !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 6,  !- Name
    Office 1- 02,            !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneControl:Thermostat,
    Open Office 1-02 Thermostat,  !- Name
    Open Office 1-02,        !- Zone or ZoneList Name
    Open Office 1-02 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Open Office 1-02 Thermostat Schedule,  !- Name
    Open Office 1-02 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Open Office 1-02 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    Large Office HtgSetp 20, !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp 25; !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Week:Daily,
    Large Office HtgSetp 20 Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office HtgSetp 20, !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Large Office HtgSetp 20 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Week:Daily,
    Large Office ClgSetp 25 Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office ClgSetp 25, !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Large Office ClgSetp 25 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Open Office 1-02,        !- Zone Name
    Open Office 1-02 Equipment List,  !- Zone Conditioning Equipment List Name
    Open Office 1-02 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Open Office 1-02 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Open Office 1-02 Inlet Node List,  !- Name
    Node 8;                  !- Node 1 Name

  NodeList,
    Open Office 1-02 Return Node List,  !- Name
    Node 9;                  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Rht 1-02,        !- Name
    Node 8,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Rht 1-02;            !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Rht 1-02,            !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Rht 1-02 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 20,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    VAV HW Rht Coil 1-02,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 8,                  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    VAV HW Rht Coil 1-02,    !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 66,                 !- Water Inlet Node Name
    Node 67,                 !- Water Outlet Node Name
    VAV Rht 1-02 Damper Outlet,  !- Air Inlet Node Name
    Node 8,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Open Office 1-02 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Rht 1-02,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Open Office 1-02,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Open Office 1-02 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Open Office 1-02 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Open Office 1-02 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Open Office 1-02 DSOA Space List,  !- Name
    Office 1- 02,            !- Space 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Open Office 1-03,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Office 1- 03,            !- Name
    Open Office 1-03,        !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Office;                  !- Space Type

  BuildingSurface:Detailed,
    Face 15,                 !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Open Office 1-03,        !- Zone Name
    Office 1- 03,            !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    96.9264,11.5824,0,  !- X,Y,Z ==> Vertex 1 {m}
    96.9264,-3.6576,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,-3.6576,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,11.5824,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 16,                 !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Open Office 1-03,        !- Zone Name
    Office 1- 03,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 38,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    96.9264,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    96.9264,11.5824,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,11.5824,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,-3.6576,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 17,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 1-03,        !- Zone Name
    Office 1- 03,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    96.9264,11.5824,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    96.9264,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    96.9264,-3.6576,0,  !- X,Y,Z ==> Vertex 3 {m}
    96.9264,11.5824,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 18,                 !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Construction Name
    Face 17,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    96.9264,0.9144,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    96.9264,0.9144,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    96.9264,7.0104,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    96.9264,7.0104,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 19,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 1-03,        !- Zone Name
    Office 1- 03,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    96.9264,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,-3.6576,0,  !- X,Y,Z ==> Vertex 3 {m}
    96.9264,-3.6576,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 20,                 !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Open Office 1-03,        !- Zone Name
    Office 1- 03,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 10,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,11.5824,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,11.5824,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,-3.6576,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,-3.6576,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 21,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 1-03,        !- Zone Name
    Office 1- 03,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,11.5824,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    96.9264,11.5824,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    96.9264,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,11.5824,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 22,                 !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Face 21,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    85.9536,11.5824,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    85.9536,11.5824,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.8576,11.5824,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.8576,11.5824,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration 6,  !- Name
    Office 1- 03,            !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 13,  !- Name
    Office 1- 03,            !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 7,  !- Name
    Office 1- 03,            !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneControl:Thermostat,
    Open Office 1-03 Thermostat,  !- Name
    Open Office 1-03,        !- Zone or ZoneList Name
    Open Office 1-03 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Open Office 1-03 Thermostat Schedule,  !- Name
    Open Office 1-03 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Open Office 1-03 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Open Office 1-03,        !- Zone Name
    Open Office 1-03 Equipment List,  !- Zone Conditioning Equipment List Name
    Open Office 1-03 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    Open Office 1-03 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Open Office 1-03 Inlet Node List,  !- Name
    Node 10;                 !- Node 1 Name

  NodeList,
    Open Office 1-03 Return Node List,  !- Name
    Node 11;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Rht 1-03,        !- Name
    Node 10,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Rht 1-03;            !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Rht 1-03,            !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Rht 1-03 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 21,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    VAV HW Rht Coil 1-03,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 10,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    VAV HW Rht Coil 1-03,    !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 68,                 !- Water Inlet Node Name
    Node 69,                 !- Water Outlet Node Name
    VAV Rht 1-03 Damper Outlet,  !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Open Office 1-03 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Rht 1-03,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Open Office 1-03,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Open Office 1-03 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Open Office 1-03 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Open Office 1-03 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Open Office 1-03 DSOA Space List,  !- Name
    Office 1- 03,            !- Space 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Open Office 2-04,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Office 2 - 04,           !- Name
    Open Office 2-04,        !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Office;                  !- Space Type

  BuildingSurface:Detailed,
    Face 23,                 !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Open Office 2-04,        !- Zone Name
    Office 2 - 04,           !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,11.5824,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,11.5824,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 24,                 !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Construction Name
    Open Office 2-04,        !- Zone Name
    Office 2 - 04,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,11.5824,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,11.5824,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-3.6576,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 25,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 2-04,        !- Zone Name
    Office 2 - 04,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.1336,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,11.5824,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,11.5824,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-3.6576,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 26,                 !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Construction Name
    Face 25,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.1336,7.0104,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,7.0104,4.8768,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.9144,4.8768,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.9144,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 27,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 2-04,        !- Zone Name
    Office 2 - 04,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.1336,11.5824,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,11.5824,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,11.5824,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,11.5824,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 28,                 !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Construction Name
    Face 27,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.6408,11.5824,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    21.6408,11.5824,4.8768,  !- X,Y,Z ==> Vertex 2 {m}
    12.4968,11.5824,4.8768,  !- X,Y,Z ==> Vertex 3 {m}
    12.4968,11.5824,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 29,                 !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Open Office 2-04,        !- Zone Name
    Office 2 - 04,           !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 35,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,11.5824,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,11.5824,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 30,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 2-04,        !- Zone Name
    Office 2 - 04,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,-3.6576,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration 1,  !- Name
    Office 2 - 04,           !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 2,  !- Name
    Office 2 - 04,           !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 8,  !- Name
    Office 2 - 04,           !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneControl:Thermostat,
    Open Office 2-04 Thermostat,  !- Name
    Open Office 2-04,        !- Zone or ZoneList Name
    Open Office 2-04 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Open Office 2-04 Thermostat Schedule,  !- Name
    Open Office 2-04 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Open Office 2-04 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp 25; !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Open Office 2-04,        !- Zone Name
    Open Office 2-04 Equipment List,  !- Zone Conditioning Equipment List Name
    Open Office 2-04 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 44,                 !- Zone Air Node Name
    Open Office 2-04 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Open Office 2-04 Inlet Node List,  !- Name
    Node 37;                 !- Node 1 Name

  NodeList,
    Open Office 2-04 Return Node List,  !- Name
    Node 49;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Rht 1-01 1,      !- Name
    Node 37,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Rht 1-01 1;          !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Rht 1-01 1,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Rht 1-01 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 48,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    VAV HW Rht Coil 2-04,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 37,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    VAV HW Rht Coil 2-04,    !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 70,                 !- Water Inlet Node Name
    Node 71,                 !- Water Outlet Node Name
    VAV Rht 1-01 1 Damper Outlet,  !- Air Inlet Node Name
    Node 37,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Open Office 2-04 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Rht 1-01 1,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Open Office 2-04,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Open Office 2-04 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Open Office 2-04 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Open Office 2-04 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Open Office 2-04,        !- Zone or ZoneList 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Open Office 2-04 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Open Office 2-05,        !- Zone or ZoneList 2 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Open Office 2-05 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Open Office 2-06,        !- Zone or ZoneList 3 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Open Office 2-06 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 3

  DesignSpecification:OutdoorAir:SpaceList,
    Open Office 2-04 DSOA Space List,  !- Name
    Office 2 - 04,           !- Space 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Open Office 2-05,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Office 2 - 05,           !- Name
    Open Office 2-05,        !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Office;                  !- Space Type

  BuildingSurface:Detailed,
    Face 31,                 !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Open Office 2-05,        !- Zone Name
    Office 2 - 05,           !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,11.5824,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,11.5824,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 32,                 !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Construction Name
    Open Office 2-05,        !- Zone Name
    Office 2 - 05,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,11.5824,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,11.5824,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 33,                 !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Open Office 2-05,        !- Zone Name
    Office 2 - 05,           !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 43,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,11.5824,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,11.5824,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 34,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 2-05,        !- Zone Name
    Office 2 - 05,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,-3.6576,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 35,                 !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Open Office 2-05,        !- Zone Name
    Office 2 - 05,           !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 29,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,11.5824,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    32.3088,11.5824,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    32.3088,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,-3.6576,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 36,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 2-05,        !- Zone Name
    Office 2 - 05,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3088,11.5824,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,11.5824,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,11.5824,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    32.3088,11.5824,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 37,                 !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Construction Name
    Face 36,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.34,11.5824,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    53.34,11.5824,4.8768,  !- X,Y,Z ==> Vertex 2 {m}
    44.196,11.5824,4.8768,  !- X,Y,Z ==> Vertex 3 {m}
    44.196,11.5824,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration 3,  !- Name
    Office 2 - 05,           !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 4,  !- Name
    Office 2 - 05,           !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 9,  !- Name
    Office 2 - 05,           !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneControl:Thermostat,
    Open Office 2-05 Thermostat,  !- Name
    Open Office 2-05,        !- Zone or ZoneList Name
    Open Office 2-05 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Open Office 2-05 Thermostat Schedule,  !- Name
    Open Office 2-05 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Open Office 2-05 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp 25; !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Open Office 2-05,        !- Zone Name
    Open Office 2-05 Equipment List,  !- Zone Conditioning Equipment List Name
    Open Office 2-05 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 46,                 !- Zone Air Node Name
    Open Office 2-05 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Open Office 2-05 Inlet Node List,  !- Name
    Node 50;                 !- Node 1 Name

  NodeList,
    Open Office 2-05 Return Node List,  !- Name
    Node 51;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Rht 1-01 2,      !- Name
    Node 50,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Rht 1-01 2;          !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Rht 1-01 2,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Rht 1-01 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 52,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    VAV HW Rht Coil 2-05,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 50,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    VAV HW Rht Coil 2-05,    !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 72,                 !- Water Inlet Node Name
    Node 73,                 !- Water Outlet Node Name
    VAV Rht 1-01 2 Damper Outlet,  !- Air Inlet Node Name
    Node 50,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Open Office 2-05 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Rht 1-01 2,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Open Office 2-05,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Open Office 2-05 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Open Office 2-05 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Open Office 2-05 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Open Office 2-05 DSOA Space List,  !- Name
    Office 2 - 05,           !- Space 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Open Office 2-06,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Office 2 - 06,           !- Name
    Open Office 2-06,        !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Office;                  !- Space Type

  BuildingSurface:Detailed,
    Face 38,                 !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Open Office 2-06,        !- Zone Name
    Office 2 - 06,           !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 16,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    96.9264,11.5824,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    96.9264,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,11.5824,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 39,                 !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Construction Name
    Open Office 2-06,        !- Zone Name
    Office 2 - 06,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,11.5824,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    96.9264,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    96.9264,11.5824,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 40,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 2-06,        !- Zone Name
    Office 2 - 06,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    96.9264,11.5824,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    96.9264,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    96.9264,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    96.9264,11.5824,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 41,                 !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Construction Name
    Face 40,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    96.9264,0.304799999999999,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    96.9264,0.304799999999999,4.8768,  !- X,Y,Z ==> Vertex 2 {m}
    96.9264,6.4008,4.8768,  !- X,Y,Z ==> Vertex 3 {m}
    96.9264,6.4008,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 42,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 2-06,        !- Zone Name
    Office 2 - 06,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    96.9264,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,-3.6576,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    96.9264,-3.6576,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 43,                 !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Open Office 2-06,        !- Zone Name
    Office 2 - 06,           !- Space Name
    Surface,                 !- Outside Boundary Condition
    Face 33,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,11.5824,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    64.6176,11.5824,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    64.6176,-3.6576,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,-3.6576,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Face 44,                 !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Construction Name
    Open Office 2-06,        !- Zone Name
    Office 2 - 06,           !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.6176,11.5824,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    96.9264,11.5824,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    96.9264,11.5824,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    64.6176,11.5824,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Face 45,                 !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Construction Name
    Face 44,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    87.4776,11.5824,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    87.4776,11.5824,4.8768,  !- X,Y,Z ==> Vertex 2 {m}
    78.3336,11.5824,4.8768,  !- X,Y,Z ==> Vertex 3 {m}
    78.3336,11.5824,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration 2,  !- Name
    Office 2 - 06,           !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00030226,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 11,  !- Name
    Office 2 - 06,           !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    Space Infiltration Effective Leakage Area 3,  !- Name
    Office 2 - 06,           !- Zone or Space Name
    Office Infil Quarter On, !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.1,                     !- Stack Coefficient
    0.1;                     !- Wind Coefficient

  ZoneControl:Thermostat,
    Open Office 2-06 Thermostat,  !- Name
    Open Office 2-06,        !- Zone or ZoneList Name
    Open Office 2-06 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Open Office 2-06 Thermostat Schedule,  !- Name
    Open Office 2-06 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Open Office 2-06 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp 25; !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Open Office 2-06,        !- Zone Name
    Open Office 2-06 Equipment List,  !- Zone Conditioning Equipment List Name
    Open Office 2-06 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 45,                 !- Zone Air Node Name
    Open Office 2-06 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Open Office 2-06 Inlet Node List,  !- Name
    Node 53;                 !- Node 1 Name

  NodeList,
    Open Office 2-06 Return Node List,  !- Name
    Node 54;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Rht 1-01 3,      !- Name
    Node 53,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Rht 1-01 3;          !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Rht 1-01 3,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Rht 1-01 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 55,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    VAV HW Rht Coil 2-06,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 53,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    VAV HW Rht Coil 2-06,    !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 74,                 !- Water Inlet Node Name
    Node 75,                 !- Water Outlet Node Name
    VAV Rht 1-01 3 Damper Outlet,  !- Air Inlet Node Name
    Node 53,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Open Office 2-06 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Rht 1-01 3,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Open Office 2-06,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Open Office 2-06 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Open Office 2-06 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Open Office 2-06 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Open Office 2-06 DSOA Space List,  !- Name
    Office 2 - 06,           !- Space 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    4,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    8,                       !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Saturday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood 1,         !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Roof Insulation [21],    !- Name
    MediumRough,             !- Roughness
    0.2105,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wall Insulation [36],    !- Name
    MediumRough,             !- Roughness
    0.0565999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [202], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2325,                  !- Solar Transmittance at Normal Incidence
    0.7175,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                  !- Visible Transmittance at Normal Incidence
    0.6308,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0192,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [21],    !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [36],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Name
    Theoretical Glass [202]; !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

  Construction:AirBoundary,
    Generic Air Boundary,    !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Always On Discrete 1,OnOff,1;

  Schedule:Constant,Always On Discrete 2,OnOff,1;

  Schedule:Constant,Always On Discrete 3,OnOff,1;

  Schedule:Day:Interval,
    Deck Temperature Default,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck Temperature Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck Temperature Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck Temperature Summer Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck Temperature Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck Temperature Winter Design Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ESTAR MFHR DHW Schedule Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    09:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    11:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    12:00,                   !- Time 6
    0.35,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    15:00,                   !- Time 8
    0.35,                    !- Value Until Time 8
    17:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    19:00,                   !- Time 10
    0.5,                     !- Value Until Time 10
    20:00,                   !- Time 11
    0.4,                     !- Value Until Time 11
    21:00,                   !- Time 12
    0.35,                    !- Value Until Time 12
    22:00,                   !- Time 13
    0.45,                    !- Value Until Time 13
    23:00,                   !- Time 14
    0.3,                     !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    ESTAR MFHR DHW Schedule Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    09:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    11:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    12:00,                   !- Time 6
    0.35,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    15:00,                   !- Time 8
    0.35,                    !- Value Until Time 8
    17:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    19:00,                   !- Time 10
    0.5,                     !- Value Until Time 10
    20:00,                   !- Time 11
    0.4,                     !- Value Until Time 11
    21:00,                   !- Time 12
    0.35,                    !- Value Until Time 12
    22:00,                   !- Time 13
    0.45,                    !- Value Until Time 13
    23:00,                   !- Time 14
    0.3,                     !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    Fraction Latent DefaultDay - 0.05,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent DefaultDay - 0.05 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible DefaultDay - 0.2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible DefaultDay - 0.2 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.4;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4
    0.850000023841858,       !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.850000023841858,       !- Value Until Time 6
    18:00,                   !- Time 7
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10
    0.0500000007450581;      !- Value Until Time 10

  Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    12:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    13:00,                   !- Time 4
    0.5,                     !- Value Until Time 4
    15:00,                   !- Time 5
    0.9,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.85,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10
    0.0500000007450581;      !- Value Until Time 10

  Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SHW_Temperature_140F_Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SHW_Temperature_140F_Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SHW_Temperature_140F_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SHW_Temperature_140F_Summer_Design_Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SHW_Temperature_140F_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SHW_Temperature_140F_Winter_Design_Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F_Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.11;                   !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.11;                   !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.11;                   !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.11;                   !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.11;                   !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.11;                   !- Value Until Time 1

  Schedule:Day:Interval,
    WaterUse Latent Fraction Schedule 5p Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    WaterUse Schedule 120F Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    48.8888888888889;        !- Value Until Time 1

  Schedule:Day:Interval,
    WaterUse Sensible Fraction Schedule 20p Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Week:Daily,
    ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31,  !- Name
    ESTAR MFHR DHW Schedule Day,  !- Sunday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- Monday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- Tuesday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- Wednesday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- Thursday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- Friday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- Saturday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- Holiday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- SummerDesignDay Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- WinterDesignDay Schedule:Day Name
    ESTAR MFHR DHW Schedule Day,  !- CustomDay1 Schedule:Day Name
    ESTAR MFHR DHW Schedule Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ESTAR MFHR DHW Fraction Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    ESTAR MFHR DHW Fraction Schedule 1 Week Rule - Jan1-Dec31,  !- Name
    ESTAR MFHR DHW Schedule Day 1,  !- Sunday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- Monday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- Tuesday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- Wednesday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- Thursday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- Friday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- Saturday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- Holiday Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- SummerDesignDay Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- WinterDesignDay Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1,  !- CustomDay1 Schedule:Day Name
    ESTAR MFHR DHW Schedule Day 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ESTAR MFHR DHW Fraction Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ESTAR MFHR DHW Fraction Schedule 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent DefaultDay - 0.05,  !- Sunday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- Monday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- Tuesday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- Wednesday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- Thursday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- Friday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- Saturday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- Holiday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent DefaultDay - 0.05,  !- CustomDay1 Schedule:Day Name
    Fraction Latent DefaultDay - 0.05;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.05,!- Name
    ,                        !- Schedule Type Limits Name
    Fraction Sensible - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.05 1 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent DefaultDay - 0.05 1,  !- Sunday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- Monday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- Tuesday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- Wednesday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- Thursday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- Friday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- Saturday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- Holiday Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1,  !- CustomDay1 Schedule:Day Name
    Fraction Latent DefaultDay - 0.05 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.05 1,  !- Name
    ,                        !- Schedule Type Limits Name
    Fraction Sensible - 0.05 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible DefaultDay - 0.2,  !- Sunday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- Monday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- Tuesday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- Wednesday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- Thursday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- Friday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- Saturday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- Holiday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    ,                        !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.2 1 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible DefaultDay - 0.2 1,  !- Sunday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- Monday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- Tuesday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- Wednesday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- Thursday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- Friday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- Saturday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- Holiday Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible DefaultDay - 0.2 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.2 1,  !- Name
    ,                        !- Schedule Type Limits Name
    Fraction Sensible - 0.2 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Activity,         !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Bldg Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Infil Quarter On, !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Work Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Work Occ 02 Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Work Occ 02,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Work Occ 02 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 3 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 3,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 4 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 4,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SHW_Temperature_140F Week Rule - Jan1-Dec31,  !- Name
    SHW_Temperature_140F_Default,  !- Sunday Schedule:Day Name
    SHW_Temperature_140F_Default,  !- Monday Schedule:Day Name
    SHW_Temperature_140F_Default,  !- Tuesday Schedule:Day Name
    SHW_Temperature_140F_Default,  !- Wednesday Schedule:Day Name
    SHW_Temperature_140F_Default,  !- Thursday Schedule:Day Name
    SHW_Temperature_140F_Default,  !- Friday Schedule:Day Name
    SHW_Temperature_140F_Default,  !- Saturday Schedule:Day Name
    SHW_Temperature_140F_Default,  !- Holiday Schedule:Day Name
    SHW_Temperature_140F_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    SHW_Temperature_140F_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    SHW_Temperature_140F_Default,  !- CustomDay1 Schedule:Day Name
    SHW_Temperature_140F_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SHW_Temperature_140F,    !- Name
    Temperature,             !- Schedule Type Limits Name
    SHW_Temperature_140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SHW_Temperature_140F 1 Week Rule - Jan1-Dec31,  !- Name
    SHW_Temperature_140F_Default 1,  !- Sunday Schedule:Day Name
    SHW_Temperature_140F_Default 1,  !- Monday Schedule:Day Name
    SHW_Temperature_140F_Default 1,  !- Tuesday Schedule:Day Name
    SHW_Temperature_140F_Default 1,  !- Wednesday Schedule:Day Name
    SHW_Temperature_140F_Default 1,  !- Thursday Schedule:Day Name
    SHW_Temperature_140F_Default 1,  !- Friday Schedule:Day Name
    SHW_Temperature_140F_Default 1,  !- Saturday Schedule:Day Name
    SHW_Temperature_140F_Default 1,  !- Holiday Schedule:Day Name
    SHW_Temperature_140F_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    SHW_Temperature_140F_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    SHW_Temperature_140F_Default 1,  !- CustomDay1 Schedule:Day Name
    SHW_Temperature_140F_Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SHW_Temperature_140F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SHW_Temperature_140F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Temperature 12.8C (55F) Week Rule - Jan1-Dec31,  !- Name
    Deck Temperature Default,!- Sunday Schedule:Day Name
    Deck Temperature Default,!- Monday Schedule:Day Name
    Deck Temperature Default,!- Tuesday Schedule:Day Name
    Deck Temperature Default,!- Wednesday Schedule:Day Name
    Deck Temperature Default,!- Thursday Schedule:Day Name
    Deck Temperature Default,!- Friday Schedule:Day Name
    Deck Temperature Default,!- Saturday Schedule:Day Name
    Deck Temperature Default,!- Holiday Schedule:Day Name
    Deck Temperature Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Deck Temperature Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Deck Temperature Default,!- CustomDay1 Schedule:Day Name
    Deck Temperature Default;!- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Temperature 12.8C (55F), !- Name
    Temperature,             !- Schedule Type Limits Name
    Temperature 12.8C (55F) Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Temperature setpoit HWL 67C(152.6F) Week Rule - Jan1-Dec31,  !- Name
    Deck Temperature Default 1,  !- Sunday Schedule:Day Name
    Deck Temperature Default 1,  !- Monday Schedule:Day Name
    Deck Temperature Default 1,  !- Tuesday Schedule:Day Name
    Deck Temperature Default 1,  !- Wednesday Schedule:Day Name
    Deck Temperature Default 1,  !- Thursday Schedule:Day Name
    Deck Temperature Default 1,  !- Friday Schedule:Day Name
    Deck Temperature Default 1,  !- Saturday Schedule:Day Name
    Deck Temperature Default 1,  !- Holiday Schedule:Day Name
    Deck Temperature Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Deck Temperature Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Deck Temperature Default 1,  !- CustomDay1 Schedule:Day Name
    Deck Temperature Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Temperature setpoit HWL 67C(152.6F),  !- Name
    Temperature,             !- Schedule Type Limits Name
    Temperature setpoit HWL 67C(152.6F) Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 70F_Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 70F 1 Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default 1,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F_Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 70F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31,  !- Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Sunday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Monday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Tuesday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Wednesday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Thursday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Friday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Saturday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Holiday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- SummerDesignDay Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- WinterDesignDay Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- CustomDay1 Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    WaterUse Latent Fraction Schedule 5p,  !- Name
    Fractional,              !- Schedule Type Limits Name
    WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    WaterUse Schedule 120F Week Rule - Jan1-Dec31,  !- Name
    WaterUse Schedule 120F Day,  !- Sunday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Monday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Tuesday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Wednesday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Thursday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Friday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Saturday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Holiday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- SummerDesignDay Schedule:Day Name
    WaterUse Schedule 120F Day,  !- WinterDesignDay Schedule:Day Name
    WaterUse Schedule 120F Day,  !- CustomDay1 Schedule:Day Name
    WaterUse Schedule 120F Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    WaterUse Schedule 120F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    WaterUse Schedule 120F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31,  !- Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Sunday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Monday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Tuesday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Wednesday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Thursday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Friday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Saturday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Holiday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- SummerDesignDay Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- WinterDesignDay Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- CustomDay1 Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    WaterUse Sensible Fraction Schedule 20p,  !- Name
    Fractional,              !- Schedule Type Limits Name
    WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    Packaged VAV with Rht - L01,  !- Name
    Packaged VAV with Rht - L01 Controllers,  !- Controller List Name
    Packaged VAV with Rht - L01Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Packaged VAV with Rht - L01 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 2,                  !- Supply Side Inlet Node Name
    Node 5,                  !- Demand Side Outlet Node Name
    Packaged VAV with Rht - L01 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Packaged VAV with Rht - L01 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Packaged VAV with Rht - L01 Supply Outlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name

  NodeList,
    Packaged VAV with Rht - L01 Demand Inlet Nodes,  !- Name
    Node 4;                  !- Node 1 Name

  Sizing:System,
    Packaged VAV with Rht - L01,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AirLoopHVAC:ControllerList,
    Packaged VAV with Rht - L01 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 2; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 18,                 !- Sensor Node Name
    Node 30,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Packaged VAV with Rht - L01Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged VAV with Rht - L01 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Packaged VAV with Rht - L01 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Packaged VAV with Rht - L01 Supply Branches,  !- Name
    Packaged VAV with Rht - L01 Main Branch;  !- Branch 1 Name

  Branch,
    Packaged VAV with Rht - L01 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA System,               !- Component 1 Name
    Node 2,                  !- Component 1 Inlet Node Name
    Node 14,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    2 Spd DX Clg Coil CoilSystem,  !- Component 2 Name
    Node 14,                 !- Component 2 Inlet Node Name
    Node 17,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    HW Htg Coil - L01,       !- Component 3 Name
    Node 17,                 !- Component 3 Inlet Node Name
    Node 18,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Var Spd Fan,             !- Component 4 Name
    Node 18,                 !- Component 4 Inlet Node Name
    Node 3;                  !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OA System,               !- Name
    OA System Controller List,  !- Controller List Name
    OA System Equipment List;!- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Outdoor Air Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Outdoor Air Controller,  !- Name
    Node 13,                 !- Relief Air Outlet Node Name
    Node 2,                  !- Return Air Node Name
    Node 14,                 !- Mixed Air Node Name
    Node 12,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    21,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 12;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System Equipment List,!- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    OA System Outdoor Air Mixer,  !- Name
    Node 14,                 !- Mixed Air Node Name
    Node 12,                 !- Outdoor Air Stream Node Name
    Node 13,                 !- Relief Air Stream Node Name
    Node 2;                  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 14 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 3,                  !- Reference Setpoint Node Name
    Node 18,                 !- Fan Inlet Node Name
    Node 3,                  !- Fan Outlet Node Name
    Node 14;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 14,                 !- DX Cooling Coil System Inlet Node Name
    Node 17,                 !- DX Cooling Coil System Outlet Node Name
    Node 17,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil;       !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil,       !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 14,                 !- Air Inlet Node Name
    Node 17,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.69,                    !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    Node 17 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 3,                  !- Reference Setpoint Node Name
    Node 18,                 !- Fan Inlet Node Name
    Node 3,                  !- Fan Outlet Node Name
    Node 17;                 !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    OS:Curve:Biquadratic 25, !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 20,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 22, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 21,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 22,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 23, !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 24, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Coil:Heating:Water,
    HW Htg Coil - L01,       !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 30,                 !- Water Inlet Node Name
    Node 31,                 !- Water Outlet Node Name
    Node 17,                 !- Air Inlet Node Name
    Node 18,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 18 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 3,                  !- Reference Setpoint Node Name
    Node 18,                 !- Fan Inlet Node Name
    Node 3,                  !- Fan Outlet Node Name
    Node 18;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Var Spd Fan,             !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 18,                 !- Air Inlet Node Name
    Node 3,                  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    Scheduled Deck Temp,     !- Name
    Temperature,             !- Control Variable
    Temperature 12.8C (55F), !- Schedule Name
    Node 3;                  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Packaged VAV with Rht - L01 Node 4 Supply Path,  !- Name
    Node 4,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 4,                  !- Inlet Node Name
    Node 19,                 !- Outlet 1 Node Name
    Node 20,                 !- Outlet 2 Node Name
    Node 21;                 !- Outlet 3 Node Name

  AirLoopHVAC:ReturnPath,
    Packaged VAV with Rht - L01 Return Path,  !- Name
    Node 5,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 5,                  !- Outlet Node Name
    Node 7,                  !- Inlet 1 Node Name
    Node 9,                  !- Inlet 2 Node Name
    Node 11;                 !- Inlet 3 Node Name

  AirLoopHVAC,
    Packaged VAV with Rht - L02,  !- Name
    Packaged VAV with Rht - L02 Controllers,  !- Controller List Name
    Packaged VAV with Rht - L02Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Packaged VAV with Rht - L02 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 33,                 !- Supply Side Inlet Node Name
    Node 36,                 !- Demand Side Outlet Node Name
    Packaged VAV with Rht - L02 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Packaged VAV with Rht - L02 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Packaged VAV with Rht - L02 Supply Outlet Nodes,  !- Name
    Node 34;                 !- Node 1 Name

  NodeList,
    Packaged VAV with Rht - L02 Demand Inlet Nodes,  !- Name
    Node 35;                 !- Node 1 Name

  Sizing:System,
    Packaged VAV with Rht - L02,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AirLoopHVAC:ControllerList,
    Packaged VAV with Rht - L02 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 3; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 3, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 47,                 !- Sensor Node Name
    Node 42,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Packaged VAV with Rht - L02Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged VAV with Rht - L02 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Packaged VAV with Rht - L02 Availability Manager,  !- Name
    Always On Discrete 3;    !- Schedule Name

  BranchList,
    Packaged VAV with Rht - L02 Supply Branches,  !- Name
    Packaged VAV with Rht - L02 Main Branch;  !- Branch 1 Name

  Branch,
    Packaged VAV with Rht - L02 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA System 1,             !- Component 1 Name
    Node 33,                 !- Component 1 Inlet Node Name
    Node 40,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    2 Spd DX Clg Coil 1 CoilSystem,  !- Component 2 Name
    Node 40,                 !- Component 2 Inlet Node Name
    Node 41,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    HW Htg Coil - L02,       !- Component 3 Name
    Node 41,                 !- Component 3 Inlet Node Name
    Node 47,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Var Spd Fan 1,           !- Component 4 Name
    Node 47,                 !- Component 4 Inlet Node Name
    Node 34;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OA System 1,             !- Name
    OA System 1 Controller List,  !- Controller List Name
    OA System 1 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OA System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Outdoor Air Controller 1;!- Controller 1 Name

  Controller:OutdoorAir,
    Outdoor Air Controller 1,!- Name
    Node 39,                 !- Relief Air Outlet Node Name
    Node 33,                 !- Return Air Node Name
    Node 40,                 !- Mixed Air Node Name
    Node 38,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    21,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    OA System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OA System 1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    OA System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 38;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA System 1 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    OA System 1 Outdoor Air Mixer,  !- Name
    Node 40,                 !- Mixed Air Node Name
    Node 38,                 !- Outdoor Air Stream Node Name
    Node 39,                 !- Relief Air Stream Node Name
    Node 33;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 40 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 34,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 34,                 !- Fan Outlet Node Name
    Node 40;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil 1 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 40,                 !- DX Cooling Coil System Inlet Node Name
    Node 41,                 !- DX Cooling Coil System Outlet Node Name
    Node 41,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    2 Spd DX Clg Coil 1;     !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil 1,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 40,                 !- Air Inlet Node Name
    Node 41,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.69,                    !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    Node 41 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 34,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 34,                 !- Fan Outlet Node Name
    Node 41;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    HW Htg Coil - L02,       !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 42,                 !- Water Inlet Node Name
    Node 43,                 !- Water Outlet Node Name
    Node 41,                 !- Air Inlet Node Name
    Node 47,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 47 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 34,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 34,                 !- Fan Outlet Node Name
    Node 47;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Var Spd Fan 1,           !- Name
    Always On Discrete 3,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 47,                 !- Air Inlet Node Name
    Node 34,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Scheduled,
    Scheduled Deck Temp 1,   !- Name
    Temperature,             !- Control Variable
    Temperature 12.8C (55F), !- Schedule Name
    Node 34;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Packaged VAV with Rht - L02 Node 35 Supply Path,  !- Name
    Node 35,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 35,                 !- Inlet Node Name
    Node 48,                 !- Outlet 1 Node Name
    Node 52,                 !- Outlet 2 Node Name
    Node 55;                 !- Outlet 3 Node Name

  AirLoopHVAC:ReturnPath,
    Packaged VAV with Rht - L02 Return Path,  !- Name
    Node 36,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 36,                 !- Outlet Node Name
    Node 49,                 !- Inlet 1 Node Name
    Node 51,                 !- Inlet 2 Node Name
    Node 54;                 !- Inlet 3 Node Name

  PlantLoop,
    Hot Water Loop - L01,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop - L01 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 23,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 22,                 !- Plant Side Inlet Node Name
    Node 23,                 !- Plant Side Outlet Node Name
    Hot Water Loop - L01 Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop - L01 Supply Connector List,  !- Plant Side Connector List Name
    Node 25,                 !- Demand Side Inlet Node Name
    Node 26,                 !- Demand Side Outlet Node Name
    Hot Water Loop - L01 Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop - L01 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Hot Water Loop - L01,    !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Hot Water Loop - L01 Supply Branches,  !- Name
    Hot Water Loop - L01 Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop - L01 Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop - L01 Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Hot Water Loop - L01 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop - L01 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop - L01 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop - L01 Supply Splitter,  !- Name
    Hot Water Loop - L01 Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop - L01 Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Hot Water Loop - L01 Supply Mixer,  !- Name
    Hot Water Loop - L01 Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop - L01 Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Hot Water Loop - L01 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Var Spd Pump,            !- Component 1 Name
    Node 22,                 !- Component 1 Inlet Node Name
    Node 32;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Var Spd Pump,            !- Name
    Node 22,                 !- Inlet Node Name
    Node 32,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Hot Water Loop - L01 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HW Boiler,               !- Component 1 Name
    Node 24,                 !- Component 1 Inlet Node Name
    Node 28;                 !- Component 1 Outlet Node Name

  Boiler:HotWater,
    HW Boiler,               !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,       !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 24,                 !- Boiler Water Inlet Node Name
    Node 28,                 !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    NotModulated,            !- Boiler Flow Mode
    0,                       !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Branch,
    Hot Water Loop - L01 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop - L01 Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop - L01 Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 23;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop - L01 Supply Outlet Pipe,  !- Name
    Hot Water Loop - L01 Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 23;                 !- Outlet Node Name

  BranchList,
    Hot Water Loop - L01 Demand Branches,  !- Name
    Hot Water Loop - L01 Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop - L01 Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop - L01 Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop - L01 Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop - L01 Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop - L01 Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop - L01 Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop - L01 Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop - L01 Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop - L01 Demand Bypass Branch,  !- Branch 10 Name
    Hot Water Loop - L01 Demand Outlet Branch;  !- Branch 11 Name

  ConnectorList,
    Hot Water Loop - L01 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop - L01 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop - L01 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop - L01 Demand Splitter,  !- Name
    Hot Water Loop - L01 Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop - L01 Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop - L01 Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop - L01 Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop - L01 Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop - L01 Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop - L01 Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop - L01 Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop - L01 Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop - L01 Demand Bypass Branch;  !- Outlet Branch 9 Name

  Connector:Mixer,
    Hot Water Loop - L01 Demand Mixer,  !- Name
    Hot Water Loop - L01 Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop - L01 Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop - L01 Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop - L01 Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop - L01 Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop - L01 Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop - L01 Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop - L01 Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop - L01 Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop - L01 Demand Bypass Branch;  !- Inlet Branch 9 Name

  Branch,
    Hot Water Loop - L01 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop - L01 Demand Inlet Pipe,  !- Component 1 Name
    Node 25,                 !- Component 1 Inlet Node Name
    Hot Water Loop - L01 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop - L01 Demand Inlet Pipe,  !- Name
    Node 25,                 !- Inlet Node Name
    Hot Water Loop - L01 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HW Htg Coil - L01,       !- Component 1 Name
    Node 30,                 !- Component 1 Inlet Node Name
    Node 31;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HW Htg Coil - L02,       !- Component 1 Name
    Node 42,                 !- Component 1 Inlet Node Name
    Node 43;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV HW Rht Coil 1-01,    !- Component 1 Name
    Node 27,                 !- Component 1 Inlet Node Name
    Node 29;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV HW Rht Coil 1-02,    !- Component 1 Name
    Node 66,                 !- Component 1 Inlet Node Name
    Node 67;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV HW Rht Coil 1-03,    !- Component 1 Name
    Node 68,                 !- Component 1 Inlet Node Name
    Node 69;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV HW Rht Coil 2-04,    !- Component 1 Name
    Node 70,                 !- Component 1 Inlet Node Name
    Node 71;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV HW Rht Coil 2-05,    !- Component 1 Name
    Node 72,                 !- Component 1 Inlet Node Name
    Node 73;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV HW Rht Coil 2-06,    !- Component 1 Name
    Node 74,                 !- Component 1 Inlet Node Name
    Node 75;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop - L01 Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop - L01 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop - L01 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop - L01 Demand Bypass Pipe,  !- Name
    Hot Water Loop - L01 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop - L01 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop - L01 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop - L01 Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop - L01 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 26;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop - L01 Demand Outlet Pipe,  !- Name
    Hot Water Loop - L01 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 26;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Hot Water Loop - L01 Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop - L01 Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop - L01 Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop - L01 Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop - L01 Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HW Boiler;               !- Equipment 1 Name

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    No,                      !- Output JSON
    No,                      !- Output CBOR
    No;                      !- Output MessagePack

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Site:Location,
    Montreal Int'l,          !- Name
    45.47,                   !- Latitude {deg}
    -73.75,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    36;                      !- Elevation {m}

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30,                      !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26,                      !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    21.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    69300,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -23.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -23.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    260,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.3,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -5.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    12.9,                    !- Wind Speed {m/s}
    260,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -23,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -30.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    260,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SetpointManager:Scheduled,
    HWL Setpoint,            !- Name
    Temperature,             !- Control Variable
    Temperature setpoit HWL 67C(152.6F),  !- Schedule Name
    Node 23;                 !- Setpoint Node or NodeList Name

  Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,Hourly;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,Hourly;

  Output:Variable,*,Zone Electric Equipment Total Heating Energy,Hourly;

  Output:Variable,*,Zone Air Temperature,Hourly;

  Output:Variable,*,Zone Air Relative Humidity,Hourly;

  Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Hourly;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,Hourly;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,Hourly;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,Hourly;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,Hourly;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,Hourly;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,Hourly;

  Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,Hourly;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

